# Modbus RTU 格式协议说明

## 一、整体约定
通讯采用 RS485 或 RS232，**主从式半双工**模式：主机呼叫从机地址，从机应答。
本项目里**在线仪（分析仪）为从机，数采仪/鉴定仪为主机**。

## 二、数据包格式
| 地址码 | 功能号 | 数据段 | CRC |
|---|---|---|---|
| 1 字节 | 1 字节 | N 字节 | 2 字节 |

- 地址码：在线仪地址取值范围 **1~254**；
- 功能号：本协议使用 **03H（读取寄存器）** 与 **10H（连续写多个寄存器）**；
- 建议单次读取寄存器数量不要超过 **100** 个，否则从机可能丢帧。

## 三、03H 读取寄存器

主机发送：
| 地址 | 功能号 | 起始寄存器 | 读取寄存器数 | CRC |
|---|---|---|---|---|
| ADR | 03H | 高字节｜低字节 | 高字节｜低字节 | 低字节｜高字节 |

成功应答：
| 地址 | 功能号 | 字节数 | 第 1 个寄存器数据 | … | 第 N 个寄存器数据 | CRC |
|---|---|---|---|---|---|---|
| ADR | 03H | 1 字节 | 高字节｜低字节 | … | 高字节｜低字节 | 低字节｜高字节 |

失败应答：
| 地址 | 标识码 | 信息码 | CRC |
|---|---|---|---|
| ADR | 83H | 1 字节 | 低字节｜高字节 |

## 四、10H 写多个寄存器

主机发送：
| 地址 | 功能号 | 起始寄存器 | 寄存器数量 | 数据字节数 | 第 1 个数据 | … | 第 N 个数据 | CRC |
|---|---|---|---|---|---|---|---|---|
| ADR | 10H | 高｜低 | 高｜低 | 1 字节 | 高｜低 | … | 高｜低 | 低｜高 |

成功应答：
| 地址 | 功能号 | 起始寄存器 | 寄存器数量 | CRC |
|---|---|---|---|---|
| ADR | 10H | 高｜低 | 高｜低 | 低｜高 |

失败应答：
| 地址 | 标识码 | 信息码 | CRC |
|---|---|---|---|
| ADR | 90H | 1 字节 | 低字节｜高字节 |

## 五、CRC 校验
除 CRC 码本身外的所有字节参与累积和计算，**发送时低字节在前、高字节在后**。
注意：这里定义的是「累加和」校验，与标准 Modbus CRC16（多项式 0xA001）不同，
实际对接前必须先用调试器验证，否则会出现「帧结构完全正确但校验一直不通过」的情况。

## 六、信息码含义
| 信息码 | 含义 |
|---|---|
| 01H | 非法的功能号 |
| 02H | 非法的数据地址 |
| 03H | 非法的数据值 |
| 04H | CRC16 校验错 |
| 05H | 接收准确 |
| 06H | 接收错误 |
| 07H | 参数错误 |

## 七、现场排障顺序（配合 03H/10H）
1. 先读 03H：有正常回帧说明链路与波特率都对；
2. 若返回 02H，说明寄存器地址不对（不同厂家基址 0 基/1 基不同）；
3. 若返回 04H，先怀疑波特率/校验位，再怀疑线序（A/B 反），最后才怀疑协议版本；
4. 写参数（10H）后必须回读校验，不能只看「发送成功」。
